"#","Outage Date","Site ID","Site Name","Outage Start","Outage End","Alarm Before Down (h)","Outage Duration (h)","ETA (min)","Passive/Active","RCA","Resolution Comment","Fuel Outage","TRB Ref"
"2","28-juin-2026","DRKN0190","Cuba","28/06/2026 03:50:00","28/06/2026 05:57:00","0","2,12","","Passive","High temperature due a la dimunition de liquid de refroidissement (site sous zone rouge)","Ajout de 3 litres de liquide de refroidissement.","Non","TRB1379883"
"2","28-juin-2026","DRKN7232","Kin_Telecom_Dandu","28/06/2026 10:10:00","28/06/2026 10:49:00","1,65","0,65","","Passive","Batterie DG  déchargée","Démarrage DG avec la Batterie de secours (site lointain)","Non","TRB1379990"
"3","28-juin-2026","DRKN0202","Mbanza Mpa","28/06/2026 13:27:35","28/06/2026 14:03:00","0","0,6","","Passive","High temp dû au DG 20KVA Overload, le load du site atteint 360A","Ajout 1.5L coolant","Non","TRB1380100"
"4","28-juin-2026","DRKN8036","Camping_Pascalin","28/06/2026 14:04:27","28/06/2026 15:17:00","0,57","1,22","","Passive","Instabilité Grid","Grid isolé momentanement, demarrage DG","Non","TRB1380086"
"5","28-juin-2026","DRKN8034","Camp_Luka3","28/06/2026 14:59:11","28/06/2026 16:51:00","0,65","1,88","","Passive","Alarme main failure due à l'instabilité du réseau → déclenchement LVD (BBS)","by-pass LVD, délestage grid et démarrage DG.""","Non","TRB1380112"
"6","28-juin-2026","DRKN0202","Mbanza Mpa","28/06/2026 15:52:11","28/06/2026 16:04:00","0","0,21","","Passive","High temp dû au DG 20KVA Overload, le load du site atteint 360A","Ajout 1.5L coolant","Non","TRB1380133"
"7","28-juin-2026","DRKN0068","Badiadingi","28/06/2026 18:38:11","28/06/2026 19:21:00","1,14","0,72","","Passive","L’alarme Emergency Stop a été causée par l’instabilité du réseau grid","Chasse de l’alarme effectuée et démarrage du DG","Non","TRB1380163"
"8","28-juin-2026","DRKN0249","Ngomba Kikusa","28/06/2026 20:17:11","28/06/2026 21:24:00","0","1,12","","Passive","CBOff dans DC Box  Tenant Orange de 95 A off  Tenant Overload","CB enclenché manuellement","Non","TRB1380220"
