"#","Outage Date","Site ID","Site Name","Outage Start","Outage End","Alarm Before Down (h)","Outage Duration (h)","ETA (min)","Passive/Active","RCA","Resolution Comment","Fuel Outage","TRB Ref"
"2","21-juil.-2026","DRKN2081","Kinshasa_Kisiama","21/07/2026 08:21:13","21/07/2026 08:29:00","1,88","0,14","25","Passive","Un Chauffage excessif qui génère une diminution d'huile et d'eau; Joint de culasse faulty y compris les fuites( Bourrage Avant et Arrière faulty)","Action en cours d'éxecution","Non","TRB1391072"
"2","21-juil.-2026","DRKN0040","Ozone 2","21/07/2026 09:54:09","21/07/2026 11:19:00","2,16","1,43","30","Passive","Main DG Issue","Site Up By Grid","Non","TRB1391128"
"3","21-juil.-2026","DRKN0088","Centre Cbco","21/07/2026 09:54:00","21/07/2026 10:18:00","1,48","0,41","25","Passive","Mano d'huile Faulty","Reset Alarm en attente de son remplacement","Non","TRB1391125"
"4","21-juil.-2026","DRKN0006","Kimbwala","21/07/2026 14:01:27","21/07/2026 14:56:00","0","0,92","30","Passive","DG 20KVA ne supporte plus la charge du site","Retrait Controleur","Non","TRB1391299"
"5","21-juil.-2026","DRKN0040","Ozone 2","21/07/2026 15:27:53","21/07/2026 20:06:00","0","4,64","25","Passive","Main DG Issue","Site Up By Grid","Non","TRB1391362"
"6","21-juil.-2026","DRKN0088","Centre Cbco","21/07/2026 16:50:43","21/07/2026 17:46:00","0","0,93","30","Passive","Mano d'huile Faulty","mano d'huile remplace","Non","TRB1391347"
"7","21-juil.-2026","DRKN0129","Camp Luka","21/07/2026 22:19:42","22/07/2026 00:22:00","0","2,05","25","Passive","investigation le matin","Site Up By Grid","Non","TRB1391514"
"8","21-juil.-2026","DRKN6881","Kinsuka-Pecheur2","21/07/2026 20:23:05","22/07/2026 00:30:00","0","4,12","30","Passive","la batterie de démarrage faulty et  demarrage faulty","Remplacement de la batterie de démarrage,Remplacement du démarreur ;","Non","TRB1391487"
"9","21-juil.-2026","DRKN0253","Camping","21/07/2026 20:20:00","24/07/2026 22:12:00","0","1,87","30","Passive","Circuit breaker DC box africel  overload / load 105 avec un breaker de100A","CB enclenché manuellement","Non","TRB1391512"
