"#","Outage Date","Site ID","Site Name","Outage Start","Outage End","Alarm Before Down (h)","Outage Duration (h)","ETA (min)","Passive/Active","RCA","Resolution Comment","Fuel Outage","TRB Ref"
"2","02-août-2026","DRKN8442","Kin_Malueka_Nkotila","02/08/2026 00:14:30","02/08/2026 00:25:00","0","0,18","25","Passive","DG de 20kva overloade besoin de 30kva","ajout coolant, site sous DG","Non","TRB1397558"
"2","02-août-2026","DRKN8442","Kin_Malueka_Nkotila","02/08/2026 16:40:35","02/08/2026 16:56:00","1,78","0,27","30","Passive","DG de 20kva overloade besoin de 30kva","delestage de quelques batteries afin de permettre le DG de respire","Non","TRB1397868"
"6","02-août-2026","DRKN0216","Bamboma","02/08/2026 18:01:35","02/08/2026 18:13:00","0","0,19","25","Passive","site down pendant le changement de secteur le DG 30kva ne supporte pas la charge","delestage de quelques batteries afin de permettre le DG de respire","Non","TRB1397899"
"7","02-août-2026","DRKN8442","Kin_Malueka_Nkotila","02/08/2026 19:24:00","02/08/2026 19:35:00","0","0,19","30","Passive","DG de 20kva overloade besoin de 30kva","delestage de quelques batteries afin de permettre le DG de respire","Non","TRB1397928"
"8","02-août-2026","DRKN0202","Mbanza Mpa","02/08/2026 18:51:00","02/08/2026 21:24:00","0","2,55","30","Passive","CBOff dans BBS  Tenant Orange de 125 A off  Tenant Overload 112 A","CB enclenché manuellement","Non","TRB1397912"
"9","02-août-2026","DRKN8053","OBMK_Meubles","02/08/2026 21:38:39","02/08/2026 21:46:00","0,33","0,14","30","Passive","pomper mécanique faulty","fixation temporaire","Non","TRB1397966"
"10","02-août-2026","DRKN0253","Camping","02/08/2026 21:52:51","02/08/2026 22:25:00","0","0,54","35","Passive","CB dc box Vodacom switch off tenant overload 107 A","CB enclenché manuellement","Non","TRB1397971"
"11","02-août-2026","DRKN0216","Bamboma","02/08/2026 23:20:34","02/08/2026 23:41:00","0","0,35","20","Passive","site down pendant le changement de secteur le DG 30kva ne supporte pas la charge","delestage de quelques batteries afin de permettre le DG de respire","Non","TRB1397990"
