"#","Outage Date","Site ID","Site Name","Outage Start","Outage End","Alarm Before Down (h)","Outage Duration (h)","ETA (min)","Passive/Active","RCA","Resolution Comment","Fuel Outage","TRB Ref"
"2","05-août-2026","DRKN7232","Kin_Telecom_Dandu","05/08/2026 01:25:11","05/08/2026 01:38:00","0,92","0,22","30","Passive","les modules redresseurs ne semblent pas fonctionner correctement (Il était sous GRID )","Le site a été maintenu opérationnel par démarrage manuel du DG","Non","TRB1399079"
"2","05-août-2026","DRKN2081","Kinshasa_Kisiama","05/08/2026 11:22:47","05/08/2026 11:29:00","1,2","0,12","25","Passive","pompe d’armocage faulty (poir)","pompe d’armocage remplacer et demarage DG","Non","TRB1399254"
"3","05-août-2026","DRKN0006","Kimbwala","05/08/2026 12:18:50","05/08/2026 13:46:00","0","1,47","30","Passive","CBOff dans BBS  Tenant overloade de 100 A off  Tenant Vodacom Overload 109 A","CB enclenché manuellement","Non","TRB1399320"
"4","05-août-2026","DRKN0006","Kimbwala","05/08/2026 16:20:05","05/08/2026 16:29:00","0","0,16","30","Passive","CBOff dans BBS  Tenant overloade de 100 A off  Tenant Vodacom Overload 109 A","CB enclenché manuellement","Non","TRB1399436"
"5","05-août-2026","DRKN0252","Masanga Mbila","05/08/2026 18:27:57","05/08/2026 18:35:00","2,63","0,13","30","Passive","Fuite d'huile exagérée  bourrage arrière faulty","Ajout d'huile et démarrage du générateur","Non","TRB1399425"
"6","05-août-2026","DRKN0252","Masanga Mbila","05/08/2026 20:32:57","05/08/2026 20:39:00","0","0,11","25","Passive","Instabilité Grid et DG High temp causé par le radiateur Troué","Isolement du et Ajout coolant","Non","TRB1399559"
"7","05-août-2026","DRKN0006","Kimbwala","05/08/2026 20:47:00","05/08/2026 21:58:00","3,22","1,19","25","Passive","CBOff dans BBS  Tenant overloade de 100 A off  Tenant Vodacom Overload 109 A","CB enclenché manuellement","Non","TRB1399562"
"8","05-août-2026","DRKN0202","Mbanza Mpa","05/08/2026 21:04:00","06/08/2026 00:17:00","0","3,23","30","Passive","CB Off dans la DC Box Orange Overload 116A","CB enclenché manuellement","Non","TRB1399579"
"9","05-août-2026","DRKN2139","Nguba","05/08/2026 23:45:46","06/08/2026 00:28:00","3,22","0,71","30","Passive","2 /6Modules Faulty","2 modules remplacés","Non","TRB1399567"
