"#","Outage Date","Site ID","Site Name","Outage Start","Outage End","Alarm Before Down (h)","Outage Duration (h)","ETA (min)","Passive/Active","RCA","Resolution Comment","Fuel Outage","TRB Ref"
"2","17-juin-2026","DRKN0186","Logec","17/06/2026 05:47:22","17/06/2026 06:35:00","1,87","0,8","30","Passive","Fuel shortage","Appoint de  50 L en attendant le ravitaillement","Oui","TRB1374258"
"2","17-juin-2026","DRKN0206","Mawana","17/06/2026 14:06:49","17/06/2026 14:31:00","2,17","0,41","25","Passive","Execution PM (Site a faible autonomie)","Démarrage DG","Non","TRB1374450"
"3","17-juin-2026","DRKN2063","Kinshasa_Flamboyant","17/06/2026 14:04:44","17/06/2026 15:04:00","1,73","0,99","20","Passive","Battery DG faulty","Démarrage DG avec battery auxiliaire","Non","TRB1374487"
"4","17-juin-2026","DRKN0250","Musei","17/06/2026 12:14:00","17/06/2026 13:15:00","0","1,02","25","Passive","CB bbs Vodacom switch off tenant Overload","CB switch on et charge equilibré","Non","TRB1374447"
"5","17-juin-2026","DRKN0250","Musei","17/06/2026 13:43:32","17/06/2026 15:21:00","0","1,63","25","Passive","CB bbs Vodacom switch off tenant Overload","CB switch on et charge equilibré","Non","TRB1374447"
"6","17-juin-2026","DRKN0216","Bamboma","17/06/2026 15:39:00","17/06/2026 16:41:00","0","1,05","25","Passive","Down pendant le remplacement Radiateur Site sans autonomie","Radiateur remplacer","Non","TRB1374562"
"7","17-juin-2026","DRKN0202","Mbanza Mpa","17/06/2026 17:39:46","17/06/2026 17:50:00","0","0,18","25","Passive","high temp due au générateur de 20 kVa ne supporte pas  la charge.  load atteint 312 A.","Ajout coolant site sous Grid","Non","TRB1374615"
"8","17-juin-2026","DRKN7520","Kin_Station_Macampagne_2","17/06/2026 20:54:46","17/06/2026 22:48:00","0","1,9","30","Passive","Coolant High Temp Switch  et Generator Over Frequency. (Contrôle du système de refroidissement et de la régulation moteur recommandé)","Ajout coolant et démarrage du DG","Non","TRB1374683"
"9","17-juin-2026","DRKN0253","Camping","17/06/2026 19:12:46","17/06/2026 21:15:00","0","2,05","30","Passive","CB du tenant Vodacom Off au niveau de DC Box, Vodacom Overloade, le load attaint jusqu'à 115 A avec un CB de 125 A","Enclechement manuel du CB","Non","TRB1374653"
